module {
    public type Person = {
        name: Text;
        age: Nat;    
    }
}